| Campus and phase                                                                    | Complete or already authorized                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | Pending, renewable, or subject to modification                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              | Effect of the freeze                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| ----------------------------------------------------------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| **Abilene, Taylor County — first two operating buildings and existing power plant** | The first two buildings are operational. TCEQ’s electric generating unit registration **177263**, modified January 22, 2025, covers the existing ten turbine configuration; the separate backup generation registration is **177262**. Federal operating permit **O4721** was issued January 16, 2026. Lancium describes the campus’s **1.2 GW grid interconnection as ERCOT approved**. [Crusoe](https://www.crusoe.ai/resources/newsroom/crusoes-contracted-ai-infrastructure-capacity-approaches-5-gigawatts-across-data-centers-and-cloud?utm_source=chatgpt.com) | Registration **177263 expires August 21, 2034**. **O4721 runs five years from issuance**, making January 2021’s successor date **January 16, 2031**; renewal is required. Changes to equipment or emissions can require a fresh New Source Review authorization and changes to the operating permit. [records.tceq.texas.gov](https://records.tceq.texas.gov/cs/idcplg?IdcService=TCEQ_EXTERNAL_SEARCH_GET_FILE&Rendition=Web&dID=8114425&utm_source=chatgpt.com)                                                                                                           | Existing operation within those authorizations has an established permit basis. The September letter does not revoke it. An approved interconnection is evidence of an earlier grid review, but the public directives do not establish that every later campus change is exempt from the audit.                                                                                                                                                                                                                                                        |
| **Abilene — six additional buildings and expanded on site generation**              | The six buildings were under construction in Crusoe’s June update; that physical progress is separate from air authorization for additional generation. [Crusoe](https://www.crusoe.ai/resources/newsroom/crusoes-contracted-ai-infrastructure-capacity-approaches-5-gigawatts-across-data-centers-and-cloud?utm_source=chatgpt.com)                                                                                                                                                                                                                                  | Crusoe’s proposed major air permits **182126 / PSDTX1688 / GHGPSDTX263** remain on TCEQ’s pending list as a **technically complete application**. TCEQ has published a preliminary decision and public notice, which are _not final issuance_. The application seeks additional power generation for data center buildings. [tceq.texas.gov](https://www.tceq.texas.gov/assets/public/permitting/air/reports/applications/nsr-pending-permits.html?utm_source=chatgpt.com)                                                                                                  | **This is Abilene’s exposed phase.** The existing ten turbine authorization and O4721 do not themselves authorize the proposed major expansion; O4721 expressly requires New Source Review authorization before construction or modification of covered emissions units. Final TCEQ issuance is paused. [tceq.texas.gov](https://www.tceq.texas.gov/assets/public/permitting/air/publicnotice/37589sop.pdf?utm_source=chatgpt.com)                                                                                                                     |
| **Milam County, Burlington — Freebird Phase 1**                                     | TDLR records the **548,950 sq. ft., four hall** building as _Project Registered_, with an October 15, 2026 **planned** completion date. Texas also lists the project as qualifying for its large data center tax program, effective December 9, 2025. Neither record is an issued air permit or proof of energization. [tdlr.texas.gov](https://www.tdlr.texas.gov/TABS/Search/Print/TABS2026017746?utm_source=chatgpt.com)                                                                                                                                           | I could not verify a site specific issued TCEQ generation permit, a pending generation application, or a completed ERCOT interconnection for this phase in the public records reviewed. Those items remain **unverified**, rather than presumed absent.                                                                                                                                                                                                                                                                                                                     | Existing building registration survives as a recorded milestone. Any TCEQ authorization still needed to build or operate the phase cannot receive final issuance during the pause; any interconnection still advancing faces the ERCOT audit.                                                                                                                                                                                                                                                                                                          |
| **Milam — Phase 2 and eventual 1.2 GW campus**                                      | Phase 2 has a **separate large data center tax certification**, effective June 10, 2026. SB Energy says it will build and operate OpenAI’s 1.2 GW Milam site and fund new generation and storage, but those statements do not identify issued permits for that full power plan. [comptroller.texas.gov](https://comptroller.texas.gov/taxes/data-centers/data-center-lists.php?utm_source=chatgpt.com)                                                                                                                                                                | Phase 2 construction, generation, water authorization, and grid milestones are **not publicly verified as cleared** by the records above. Tax certification is not environmental approval.                                                                                                                                                                                                                                                                                                                                                                                  | **High exposure, with uncertain permit inventory.** Each later phase needing a new state approval or material permit amendment encounters the freeze.                                                                                                                                                                                                                                                                                                                                                                                                  |
| **Shackelford County — Frontier buildings TX301–TX310**                             | Texas lists **ten separately certified** large data center projects. The TX301 building record, for example, says _Project Registered_ and gives an August 2027 planned completion. The filing’s Abilene postal address should not obscure its **Shackelford County** location; this is distinct from the Taylor County campus. [comptroller.texas.gov](https://comptroller.texas.gov/taxes/data-centers/data-center-lists.php?utm_source=chatgpt.com)                                                                                                                | The building registrations and tax certifications do **not** establish that each building’s environmental, water, and power approvals are complete.                                                                                                                                                                                                                                                                                                                                                                                                                         | Registrations remain recorded, while approvals needed to finish or expand individual phases are exposed.                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| **Shackelford — first VoltaGrid generation phase and later power additions**        | No final major air permit for the first plant is established in TCEQ’s pending record.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                | VoltaGrid’s **ABI-1** applications **182467 / PSDTX1692 / GHGPSDTX266**, received December 12, 2025, appear as **administratively complete and pending**. TCEQ’s notice describes engines supplying the nearby data center. Unlike Abilene’s expansion, the posted notice does not show a preliminary decision. Further generation sufficient for Frontier’s full planned load is not established by this first application. [tceq.texas.gov](https://www.tceq.texas.gov/assets/public/permitting/air/reports/applications/nsr-pending-permits.html?utm_source=chatgpt.com) | **The first major power authorization itself is caught by the issuance pause.** A behind the meter design does not create an express exception in the governor’s letter. Later engines or a changed power design could need additional applications or amendments. [links-1.govdelivery.com](https://links-1.govdelivery.com/CL0/https%3A%2F%2Fgov.texas.gov%2Fuploads%2Ffiles%2Fpress%2FTCEQ_Data_Center.pdf/2/010001a0c57170e9-ef085bd8-43af-4700-95b4-8ca43a93f612-000000/ydD7bm3esIhY-UrZJvnidsX4ZWMlgpvskQ29Z9WLPPg%3D452?utm_source=chatgpt.com) |

**Renewals and water have two distinct rules.** The September 21 instruction covers issuance of permits sought for data center projects, so a renewal or amendment requiring TCEQ action should not be assumed exempt; TCEQ has not published a site by site implementation decision for these campuses. Separately, the September 14 water directive says a data center that fails to return a required TWDB survey on time is ineligible for TCEQ **Chapter 11 water permits, amendments, or renewals**. That specific survey penalty should not be described as automatic cancellation of every existing air permit. No campus specific survey failure is established here. TCEQ owes the governor an implementation update by **October 19**, which may resolve some of the present ambiguity. [Greg Abbott](https://links-1.govdelivery.com/CL0/https%3A%2F%2Fgov.texas.gov%2Fnews%2Fpost%2Fgovernor-abbott-directs-twdb-to-penalize-data-center-reporting-failures/1/010001a0c57170e9-ef085bd8-43af-4700-95b4-8ca43a93f612-000000/wvMr2fdZ4zbEOM5iQlEWOR3pG0ymi4R3FAosM-ZtXHw%3D452?utm_source=chatgpt.com)

The practical ranking is therefore **Abilene’s operating first phase: established authorizations; Abilene expansion: technically complete but unissued; Shackelford first power phase: administratively complete but unissued; Milam: building and tax phases documented, power permit position unverified**. TCEQ moved new pending air application postings to a different portal on August 31, so the older pending table’s underlying data date of August 28 is a limit on how precisely it can establish any subsequent filing change. [www.tceq.texas.gov](https://www.tceq.texas.gov/permitting/air/airpermit-applications-notices?utm_source=chatgpt.com)